# 控制工程精通级 — 伺服品牌参数 / PLC规范 / 总线协议

> 来源: 安川/松下/三菱/西门子调试手册、IEC 61131、现场调试经验
> 用途: 跨品牌伺服调试、PLC 编程规范、总线配置

---

## 1. 伺服品牌参数对照表

### 1.1 核心参数号对照

| 功能 | 安川 Σ-7 | 松下 A5/A6 | 三菱 J4/J5 | 西门子 V90 | 台达 B2 |
|------|---------|-----------|-----------|-----------|---------|
| 控制模式 | Pn000 | Pr0.01 | PA01 | P29003 | P1-01 |
| 旋转方向 | Pn000.0 | PA13 | Pr0.07 | P29006 | P1-01 |
| 电子齿轮分子 | Pn202 | Pr0.09 | PA06 | P29012 | P1-44 |
| 电子齿轮分母 | Pn203 | Pr0.10 | PA07 | P29013 | P1-45 |
| 每转脉冲 | Pn201 | Pr0.08 | — | — | — |
| 刚性等级 | Fn001 | Pr0.03 | — | — | P2-31 |
| 位置环增益 | Pn102 | Pr1.00 | PA03 | P1460 | P2-00 |
| 速度环增益 | Pn100 | Pr1.01 | PA04 | P1460 | P2-02 |
| 速度积分 | Pn101 | Pr1.02 | PA05 | — | P2-04 |
| 原点偏移 | Pn206 | — | PA13~15 | — | — |

### 1.2 刚性等级范围 (不可跨品牌类比!)

| 品牌 | 范围 | 默认值 | 说明 |
|------|:----:|:-----:|------|
| 安川 Σ-7 | 1~30 | 15 | 15≈台达20 |
| 松下 A5 | 0~31 | — | 越大越硬 |
| 台达 B2 | 0~31 | 12 | — |
| 汇川 IS620 | 0~25 | 10 | — |

### 1.3 电子齿轮比计算

```
通用公式:
  电子齿轮比 = 编码器分辨率 × 4(倍频) × 减速比 / (导程 / 脉冲当量)

安川示例 (导程10mm, 脉冲当量0.001mm, 编码器32768):
  Pn202/Pn203 = (32768 × 4 × 1) / (10 / 0.001) = 131072 / 10000 = 8192/625

松下示例 (导程5mm, 脉冲当量0.001mm):
  Pr0.09/Pr0.10 = 10000 / 5000 = 2/1
```

## 2. PLC 编程规范 (IEC 61131-3)

### 2.1 编程语言

| 语言 | 缩写 | 适用场景 |
|------|:----:|---------|
| 梯形图 | LD | 逻辑控制 (最常用) |
| 功能块图 | FBD | 过程控制/信号处理 |
| 结构化文本 | ST | 复杂算法/计算 |
| 顺序功能图 | SFC | 顺序控制/状态机 |
| 指令表 | IL | 已废弃 |

### 2.2 程序结构规范

```
模块化原则:
  主程序 (OB1/Main)
  ├── 初始化模块 (INIT)
  ├── 手动模式模块 (MANUAL)
  ├── 自动模式模块 (AUTO)
  │   ├── 工位1子程序
  │   ├── 工位2子程序
  │   └── ...
  ├── 报警处理模块 (ALARM)
  ├── 通信模块 (COMM)
  └── HMI接口模块 (HMI)

命名规范:
  DI: I_XXX (如 I_EStop, I_HomeSensor)
  DO: Q_XXX (如 Q_Cylinder1, Q_Motor1)
  AI: AI_XXX (如 AI_Pressure1)
  AO: AO_XXX (如 AO_Speed1)
  中间变量: M_XXX / DB_XXX
```

### 2.3 I/O 分配表模板

| 序号 | 物理位置 | 设备型号 | 信号类型 | PLC地址 | 标签 | 备注 |
|:----:|---------|---------|:-------:|:-------:|------|------|
| 1 | 急停按钮 | — | DI-NC | I0.0 | I_EStop | 24V, 双通道 |
| 2 | 原点传感器 | OMRON E2B-M12KS04-C1 | DI-NO | I0.1 | I_Home1 | NPN, 24V |
| 3 | 到位传感器 | KEYENCE EM-054P | DI-NO | I0.2 | I_Pos1 | PNP, 24V |
| 4 | 气缸1电磁阀 | SMC SY5120 | DO | Q0.0 | Q_Cyl1 | 24V |
| 5 | 压力传感器 | SMC ISE30A | AI | AIW0 | AI_Press1 | 4-20mA |

## 3. 总线协议对照

| 协议 | 速率 | 拓扑 | 主站 | 从站数 | 典型应用 |
|------|:----:|:----:|------|:-----:|---------|
| EtherCAT | 100Mbps | 线型/树型 | 倍福/欧姆龙 | 65535 | **高速运动控制** |
| PROFINET | 100Mbps | 星型/线型 | 西门子 | 256 | 西门子生态 |
| EtherNet/IP | 100Mbps | 星型 | AB/欧姆龙 | 256 | 北美/日系 |
| MECHATROLINK | 100Mbps | 线型 | 安川 | 30 | 安川生态 |
| CC-Link IE | 1Gbps | 星型/线型 | 三菱 | 254 | 三菱生态 |
| Modbus TCP | 100Mbps | 星型 | 通用 | 247 | 通用/低成本 |
| Modbus RTU | 115.2kbps | 总线 | 通用 | 247 | 简单设备 |

## 4. 运动控制卡 vs PLC 运动模块

| 方案 | 轴数 | 插补 | 成本 | 适用 |
|------|:----:|:----:|:----:|------|
| PLC 脉冲输出 | 2~8 | 2轴 | 低 | 简单点位 |
| PLC 运动模块 | 4~16 | 4轴 | 中 | 中等复杂度 |
| 运动控制卡 | 4~64 | 多轴 | 中高 | 复杂轨迹 |
| 软运动控制 | 8~128 | 多轴 | 中 | EtherCAT 总线 |
| CNC 控制器 | 4~8 | 多轴 | 高 | 加工类 |
